within FiveZoneVAV;
model Guideline36TSup
  "Variable air volume flow system with terminal reheat and five thermal zones"
  extends Modelica.Icons.Example;
  extends FiveZoneVAV.VAVReheat.BaseClasses.PartialOpenLoop(flo(
      cor(T_start=273.15 + 24),
      eas(T_start=273.15 + 24),
      sou(T_start=273.15 + 24),
      wes(T_start=273.15 + 24),
      nor(T_start=273.15 + 24)));
  extends FiveZoneVAV.VAVReheat.BaseClasses.EnergyMeterAirSide(
    eleCoiVAV(y=cor.terHea.Q1_flow + nor.terHea.Q1_flow + wes.terHea.Q1_flow +
          eas.terHea.Q1_flow + sou.terHea.Q1_flow),
    eleSupFan(y=fanSup.P),
    elePla(y=cooCoi.Q1_flow/cooCOP),
    gasBoi(y=-heaCoi.Q1_flow));
  extends FiveZoneVAV.VAVReheat.BaseClasses.ZoneAirTemperatureDeviation(
      banDevSum(each uppThreshold=24.5 + 273.15, each lowThreshold=23.5 +
          273.15));
  parameter Modelica.SIunits.VolumeFlowRate VPriSysMax_flow=m_flow_nominal/1.2
    "Maximum expected system primary airflow rate at design stage";
  parameter Modelica.SIunits.VolumeFlowRate minZonPriFlo[numZon]={
      mCor_flow_nominal,mSou_flow_nominal,mEas_flow_nominal,mNor_flow_nominal,
      mWes_flow_nominal}/1.2 "Minimum expected zone primary flow rate";
  parameter Modelica.SIunits.Time samplePeriod=120
    "Sample period of component, set to the same value as the trim and respond that process yPreSetReq";
  parameter Modelica.SIunits.PressureDifference dpDisRetMax=40
    "Maximum return fan discharge static pressure setpoint";

  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVCor(
    V_flow_nominal=mCor_flow_nominal/1.2,
    AFlo=AFloCor,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.05*conVAVCor.V_flow_nominal,
    VDisConMin_flow=0.05*conVAVCor.V_flow_nominal,
    errTZonCoo_1=0.8,
    errTZonCoo_2=0.4)                "Controller for terminal unit corridor"
    annotation (Placement(transformation(extent={{530,32},{550,52}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVSou(
    V_flow_nominal=mSou_flow_nominal/1.2,
    AFlo=AFloSou,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.05*conVAVSou.V_flow_nominal,
    VDisConMin_flow=0.05*conVAVSou.V_flow_nominal,
    errTZonCoo_1=0.8,
    errTZonCoo_2=0.4)                "Controller for terminal unit south"
    annotation (Placement(transformation(extent={{700,30},{720,50}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVEas(
    V_flow_nominal=mEas_flow_nominal/1.2,
    AFlo=AFloEas,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.05*conVAVEas.V_flow_nominal,
    VDisConMin_flow=0.05*conVAVEas.V_flow_nominal,
    errTZonCoo_1=0.8,
    errTZonCoo_2=0.4)                "Controller for terminal unit east"
    annotation (Placement(transformation(extent={{880,30},{900,50}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVNor(
    V_flow_nominal=mNor_flow_nominal/1.2,
    AFlo=AFloNor,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.05*conVAVNor.V_flow_nominal,
    VDisConMin_flow=0.05*conVAVNor.V_flow_nominal,
    errTZonCoo_1=0.8,
    errTZonCoo_2=0.4)                "Controller for terminal unit north"
    annotation (Placement(transformation(extent={{1040,30},{1060,50}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVWes(
    V_flow_nominal=mWes_flow_nominal/1.2,
    AFlo=AFloWes,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.05*conVAVWes.V_flow_nominal,
    VDisConMin_flow=0.05*conVAVWes.V_flow_nominal,
    errTZonCoo_1=0.8,
    errTZonCoo_2=0.4)                "Controller for terminal unit west"
    annotation (Placement(transformation(extent={{1240,28},{1260,48}})));
  Modelica.Blocks.Routing.Multiplex5 TDis "Discharge air temperatures"
    annotation (Placement(transformation(extent={{220,270},{240,290}})));
  Modelica.Blocks.Routing.Multiplex5 VDis_flow
    "Air flow rate at the terminal boxes"
    annotation (Placement(transformation(extent={{220,230},{240,250}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum TZonResReq(nin=5)
    "Number of zone temperature requests"
    annotation (Placement(transformation(extent={{300,360},{320,380}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum PZonResReq(nin=5)
    "Number of zone pressure requests"
    annotation (Placement(transformation(extent={{300,330},{320,350}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant yOutDam(k=1)
    "Outdoor air damper control signal"
    annotation (Placement(transformation(extent={{-40,-20},{-20,0}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swiFreSta "Switch for freeze stat"
    annotation (Placement(transformation(extent={{60,-202},{80,-182}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant freStaSetPoi1(
    final k=273.15 + 3) "Freeze stat for heating coil"
    annotation (Placement(transformation(extent={{-40,-96},{-20,-76}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant yFreHeaCoi(final k=1)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{0,-192},{20,-172}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.ModeAndSetPoints TZonSet[
    numZon](
    final TZonHeaOn=fill(THeaOn, numZon),
    final TZonHeaOff=fill(THeaOff, numZon),
    final TZonCooOff=fill(TCooOff, numZon)) "Zone setpoint temperature"
    annotation (Placement(transformation(extent={{60,300},{80,320}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep(
    final nout=numZon) "Replicate boolean input"
    annotation (Placement(transformation(extent={{-120,280},{-100,300}})));
  Buildings.Controls.OBC.CDL.Routing.RealReplicator reaRep(
    final nout=numZon)
    "Replicate real input"
    annotation (Placement(transformation(extent={{-120,320},{-100,340}})));
  FiveZoneVAV.VAVReheat.Controls.Controller conAHU(
    kMinOut=0.01,
    final pMaxSet=410,
    final yFanMin=yFanMin,
    final VPriSysMax_flow=VPriSysMax_flow,
    final peaSysPop=1.2*sum({0.05*AFlo[i] for i in 1:numZon}),
    kTSup=0.01,
    TiTSup=120) "AHU controller"
    annotation (Placement(transformation(extent={{340,514},{420,642}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Zone
    zonOutAirSet[numZon](
    final AFlo=AFlo,
    final have_occSen=fill(false, numZon),
    final have_winSen=fill(false, numZon),
    final desZonPop={0.05*AFlo[i] for i in 1:numZon},
    final minZonPriFlo=minZonPriFlo)
    "Zone level calculation of the minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{220,580},{240,600}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.SumZone
    zonToSys(final numZon=numZon) "Sum up zone calculation output"
    annotation (Placement(transformation(extent={{280,570},{300,590}})));
  Buildings.Controls.OBC.CDL.Routing.RealReplicator reaRep1(final nout=numZon)
    "Replicate design uncorrected minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{460,580},{480,600}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep1(final nout=numZon)
    "Replicate signal whether the outdoor airflow is required"
    annotation (Placement(transformation(extent={{460,550},{480,570}})));

  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRepSupFan(final nout=
        numZon) "Replicate boolean input"
    annotation (Placement(transformation(extent={{500,630},{520,650}})));
  Modelica.Blocks.Interfaces.RealOutput PHVAC
    "Power consumption of HVAC equipment, W"
    annotation (Placement(transformation(extent={{1400,650},{1420,670}})));
  Modelica.Blocks.Interfaces.RealOutput PBoiGas "Boiler gas consumption, W"
    annotation (Placement(transformation(extent={{1400,576},{1420,596}})));
  Modelica.Blocks.Interfaces.RealOutput TRoo[5]
    "Room air temperatures, K; 1- South, 2- East, 3- North, 4- West, 5- Core;"
    annotation (Placement(transformation(extent={{1400,510},{1420,530}})));
  Modelica.Blocks.Interfaces.RealOutput TRooAirDevTot
    "Total zone air temperature deviation, K*s"
    annotation (Placement(transformation(extent={{1400,480},{1420,500}})));
  Modelica.Blocks.Interfaces.RealOutput EHVACTot
    "Total energy consumption of HVAC equipment, J"
    annotation (Placement(transformation(extent={{1400,602},{1420,622}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uTSupSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "External supply air temperature setpoint"
    annotation (Placement(transformation(extent={{-422,300},{-382,340}})));
equation
  connect(fanSup.port_b, dpDisSupFan.port_a) annotation (Line(
      points={{320,-40},{320,0},{320,-10},{320,-10}},
      color={0,0,0},
      smooth=Smooth.None,
      pattern=LinePattern.Dot));
  connect(conVAVCor.TZon, TRooAir.y5[1]) annotation (Line(
      points={{528,42},{520,42},{520,162},{511,162}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(conVAVSou.TZon, TRooAir.y1[1]) annotation (Line(
      points={{698,40},{690,40},{690,40},{680,40},{680,178},{511,178}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TRooAir.y2[1], conVAVEas.TZon) annotation (Line(
      points={{511,174},{868,174},{868,40},{878,40}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TRooAir.y3[1], conVAVNor.TZon) annotation (Line(
      points={{511,170},{1028,170},{1028,40},{1038,40}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TRooAir.y4[1], conVAVWes.TZon) annotation (Line(
      points={{511,166},{1220,166},{1220,38},{1238,38}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(conVAVCor.TDis, TSupCor.T) annotation (Line(points={{528,36},{522,36},
          {522,40},{514,40},{514,92},{569,92}}, color={0,0,127}));
  connect(TSupSou.T, conVAVSou.TDis) annotation (Line(points={{749,92},{688,92},
          {688,34},{698,34}}, color={0,0,127}));
  connect(TSupEas.T, conVAVEas.TDis) annotation (Line(points={{929,90},{872,90},
          {872,34},{878,34}}, color={0,0,127}));
  connect(TSupNor.T, conVAVNor.TDis) annotation (Line(points={{1089,94},{1032,94},
          {1032,34},{1038,34}},     color={0,0,127}));
  connect(TSupWes.T, conVAVWes.TDis) annotation (Line(points={{1289,90},{1228,90},
          {1228,32},{1238,32}},     color={0,0,127}));
  connect(cor.yVAV, conVAVCor.yDam) annotation (Line(points={{566,50},{556,50},{
          556,48},{552,48}}, color={0,0,127}));
  connect(cor.yVal, conVAVCor.yVal) annotation (Line(points={{566,34},{560,34},{
          560,43},{552,43}}, color={0,0,127}));
  connect(conVAVSou.yDam, sou.yVAV) annotation (Line(points={{722,46},{730,46},{
          730,48},{746,48}}, color={0,0,127}));
  connect(conVAVSou.yVal, sou.yVal) annotation (Line(points={{722,41},{732.5,41},
          {732.5,32},{746,32}}, color={0,0,127}));
  connect(conVAVEas.yVal, eas.yVal) annotation (Line(points={{902,41},{912.5,41},
          {912.5,32},{926,32}}, color={0,0,127}));
  connect(conVAVEas.yDam, eas.yVAV) annotation (Line(points={{902,46},{910,46},{
          910,48},{926,48}}, color={0,0,127}));
  connect(conVAVNor.yDam, nor.yVAV) annotation (Line(points={{1062,46},{1072.5,46},
          {1072.5,48},{1086,48}},     color={0,0,127}));
  connect(conVAVNor.yVal, nor.yVal) annotation (Line(points={{1062,41},{1072.5,41},
          {1072.5,32},{1086,32}},     color={0,0,127}));
  connect(conVAVWes.yVal, wes.yVal) annotation (Line(points={{1262,39},{1272.5,39},
          {1272.5,32},{1286,32}},     color={0,0,127}));
  connect(wes.yVAV, conVAVWes.yDam) annotation (Line(points={{1286,48},{1274,48},
          {1274,44},{1262,44}}, color={0,0,127}));
  connect(conVAVCor.yZonTemResReq, TZonResReq.u[1]) annotation (Line(points={{552,38},
          {554,38},{554,220},{280,220},{280,375.6},{298,375.6}},         color=
          {255,127,0}));
  connect(conVAVSou.yZonTemResReq, TZonResReq.u[2]) annotation (Line(points={{722,36},
          {726,36},{726,220},{280,220},{280,372.8},{298,372.8}},         color=
          {255,127,0}));
  connect(conVAVEas.yZonTemResReq, TZonResReq.u[3]) annotation (Line(points={{902,36},
          {904,36},{904,220},{280,220},{280,370},{298,370}},         color={255,
          127,0}));
  connect(conVAVNor.yZonTemResReq, TZonResReq.u[4]) annotation (Line(points={{1062,36},
          {1064,36},{1064,220},{280,220},{280,367.2},{298,367.2}},
        color={255,127,0}));
  connect(conVAVWes.yZonTemResReq, TZonResReq.u[5]) annotation (Line(points={{1262,34},
          {1266,34},{1266,220},{280,220},{280,364.4},{298,364.4}},
        color={255,127,0}));
  connect(conVAVCor.yZonPreResReq, PZonResReq.u[1]) annotation (Line(points={{552,34},
          {558,34},{558,214},{288,214},{288,345.6},{298,345.6}},         color=
          {255,127,0}));
  connect(conVAVSou.yZonPreResReq, PZonResReq.u[2]) annotation (Line(points={{722,32},
          {728,32},{728,214},{288,214},{288,342.8},{298,342.8}},         color=
          {255,127,0}));
  connect(conVAVEas.yZonPreResReq, PZonResReq.u[3]) annotation (Line(points={{902,32},
          {906,32},{906,214},{288,214},{288,340},{298,340}},         color={255,
          127,0}));
  connect(conVAVNor.yZonPreResReq, PZonResReq.u[4]) annotation (Line(points={{1062,32},
          {1066,32},{1066,214},{288,214},{288,337.2},{298,337.2}},
        color={255,127,0}));
  connect(conVAVWes.yZonPreResReq, PZonResReq.u[5]) annotation (Line(points={{1262,30},
          {1268,30},{1268,214},{288,214},{288,334.4},{298,334.4}},
        color={255,127,0}));
  connect(VSupCor_flow.V_flow, VDis_flow.u1[1]) annotation (Line(points={{569,130},
          {472,130},{472,206},{180,206},{180,250},{218,250}},      color={0,0,
          127}));
  connect(VSupSou_flow.V_flow, VDis_flow.u2[1]) annotation (Line(points={{749,130},
          {742,130},{742,206},{180,206},{180,245},{218,245}},      color={0,0,
          127}));
  connect(VSupEas_flow.V_flow, VDis_flow.u3[1]) annotation (Line(points={{929,128},
          {914,128},{914,206},{180,206},{180,240},{218,240}},      color={0,0,
          127}));
  connect(VSupNor_flow.V_flow, VDis_flow.u4[1]) annotation (Line(points={{1089,132},
          {1080,132},{1080,206},{180,206},{180,235},{218,235}},      color={0,0,
          127}));
  connect(VSupWes_flow.V_flow, VDis_flow.u5[1]) annotation (Line(points={{1289,128},
          {1284,128},{1284,206},{180,206},{180,230},{218,230}},      color={0,0,
          127}));
  connect(TSupCor.T, TDis.u1[1]) annotation (Line(points={{569,92},{466,92},{466,
          210},{176,210},{176,290},{218,290}},     color={0,0,127}));
  connect(TSupSou.T, TDis.u2[1]) annotation (Line(points={{749,92},{688,92},{688,
          210},{176,210},{176,285},{218,285}},                       color={0,0,
          127}));
  connect(TSupEas.T, TDis.u3[1]) annotation (Line(points={{929,90},{872,90},{872,
          210},{176,210},{176,280},{218,280}},     color={0,0,127}));
  connect(TSupNor.T, TDis.u4[1]) annotation (Line(points={{1089,94},{1032,94},{1032,
          210},{176,210},{176,275},{218,275}},      color={0,0,127}));
  connect(TSupWes.T, TDis.u5[1]) annotation (Line(points={{1289,90},{1228,90},{1228,
          210},{176,210},{176,270},{218,270}},      color={0,0,127}));
  connect(conVAVCor.VDis_flow, VSupCor_flow.V_flow) annotation (Line(points={{528,40},
          {522,40},{522,130},{569,130}}, color={0,0,127}));
  connect(VSupSou_flow.V_flow, conVAVSou.VDis_flow) annotation (Line(points={{749,130},
          {690,130},{690,38},{698,38}},      color={0,0,127}));
  connect(VSupEas_flow.V_flow, conVAVEas.VDis_flow) annotation (Line(points={{929,128},
          {874,128},{874,38},{878,38}},      color={0,0,127}));
  connect(VSupNor_flow.V_flow, conVAVNor.VDis_flow) annotation (Line(points={{1089,
          132},{1034,132},{1034,38},{1038,38}}, color={0,0,127}));
  connect(VSupWes_flow.V_flow, conVAVWes.VDis_flow) annotation (Line(points={{1289,
          128},{1230,128},{1230,36},{1238,36}}, color={0,0,127}));
  connect(TSup.T, conVAVCor.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {514,-20},{514,34},{528,34}}, color={0,0,127}));
  connect(TSup.T, conVAVSou.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {686,-20},{686,32},{698,32}}, color={0,0,127}));
  connect(TSup.T, conVAVEas.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {864,-20},{864,32},{878,32}}, color={0,0,127}));
  connect(TSup.T, conVAVNor.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {1028,-20},{1028,32},{1038,32}}, color={0,0,127}));
  connect(TSup.T, conVAVWes.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {1224,-20},{1224,30},{1238,30}}, color={0,0,127}));
  connect(yOutDam.y, eco.yExh)
    annotation (Line(points={{-18,-10},{-3,-10},{-3,-34}}, color={0,0,127}));
  connect(swiFreSta.y, gaiHeaCoi.u) annotation (Line(points={{82,-192},{88,-192},
          {88,-210},{98,-210}}, color={0,0,127}));
  connect(freSta.y, swiFreSta.u2) annotation (Line(points={{22,-92},{40,-92},{40,
          -192},{58,-192}},    color={255,0,255}));
  connect(yFreHeaCoi.y, swiFreSta.u1) annotation (Line(points={{22,-182},{40,-182},
          {40,-184},{58,-184}}, color={0,0,127}));
  connect(TZonSet[1].yOpeMod, conVAVCor.uOpeMod) annotation (Line(points={{82,303},
          {130,303},{130,180},{420,180},{420,14},{520,14},{520,32},{528,32}},
        color={255,127,0}));
  connect(flo.TRooAir, TZonSet.TZon) annotation (Line(points={{1094.14,491.333},
          {1164,491.333},{1164,662},{46,662},{46,313},{58,313}}, color={0,0,127}));
  connect(occSch.occupied, booRep.u) annotation (Line(points={{-297,-216},{-160,
          -216},{-160,290},{-122,290}}, color={255,0,255}));
  connect(occSch.tNexOcc, reaRep.u) annotation (Line(points={{-297,-204},{-180,-204},
          {-180,330},{-122,330}}, color={0,0,127}));
  connect(reaRep.y, TZonSet.tNexOcc) annotation (Line(points={{-98,330},{-20,330},
          {-20,319},{58,319}}, color={0,0,127}));
  connect(booRep.y, TZonSet.uOcc) annotation (Line(points={{-98,290},{-20,290},{
          -20,316.025},{58,316.025}}, color={255,0,255}));
  connect(TZonSet[1].TZonHeaSet, conVAVCor.TZonHeaSet) annotation (Line(points={{82,310},
          {524,310},{524,52},{528,52}},          color={0,0,127}));
  connect(TZonSet[1].TZonCooSet, conVAVCor.TZonCooSet) annotation (Line(points={{82,317},
          {524,317},{524,50},{528,50}},          color={0,0,127}));
  connect(TZonSet[2].TZonHeaSet, conVAVSou.TZonHeaSet) annotation (Line(points={{82,310},
          {694,310},{694,50},{698,50}},          color={0,0,127}));
  connect(TZonSet[2].TZonCooSet, conVAVSou.TZonCooSet) annotation (Line(points={{82,317},
          {694,317},{694,48},{698,48}},          color={0,0,127}));
  connect(TZonSet[3].TZonHeaSet, conVAVEas.TZonHeaSet) annotation (Line(points={{82,310},
          {860,310},{860,50},{878,50}},          color={0,0,127}));
  connect(TZonSet[3].TZonCooSet, conVAVEas.TZonCooSet) annotation (Line(points={{82,317},
          {860,317},{860,48},{878,48}},          color={0,0,127}));
  connect(TZonSet[4].TZonCooSet, conVAVNor.TZonCooSet) annotation (Line(points={{82,317},
          {1020,317},{1020,48},{1038,48}},          color={0,0,127}));
  connect(TZonSet[4].TZonHeaSet, conVAVNor.TZonHeaSet) annotation (Line(points={{82,310},
          {1020,310},{1020,50},{1038,50}},          color={0,0,127}));
  connect(TZonSet[5].TZonCooSet, conVAVWes.TZonCooSet) annotation (Line(points={{82,317},
          {1200,317},{1200,46},{1238,46}},          color={0,0,127}));
  connect(TZonSet[5].TZonHeaSet, conVAVWes.TZonHeaSet) annotation (Line(points={{82,310},
          {1200,310},{1200,48},{1238,48}},          color={0,0,127}));
  connect(TZonSet[1].yOpeMod, conVAVSou.uOpeMod) annotation (Line(points={{82,303},
          {130,303},{130,180},{420,180},{420,14},{680,14},{680,30},{698,30}},
        color={255,127,0}));
  connect(TZonSet[1].yOpeMod, conVAVEas.uOpeMod) annotation (Line(points={{82,303},
          {130,303},{130,180},{420,180},{420,14},{860,14},{860,30},{878,30}},
        color={255,127,0}));
  connect(TZonSet[1].yOpeMod, conVAVNor.uOpeMod) annotation (Line(points={{82,303},
          {130,303},{130,180},{420,180},{420,14},{1020,14},{1020,30},{1038,30}},
        color={255,127,0}));
  connect(TZonSet[1].yOpeMod, conVAVWes.uOpeMod) annotation (Line(points={{82,303},
          {130,303},{130,180},{420,180},{420,14},{1220,14},{1220,28},{1238,28}},
        color={255,127,0}));
  connect(zonToSys.ySumDesZonPop, conAHU.sumDesZonPop) annotation (Line(points={{302,589},
          {308,589},{308,611.778},{336,611.778}},           color={0,0,127}));
  connect(zonToSys.VSumDesPopBreZon_flow, conAHU.VSumDesPopBreZon_flow)
    annotation (Line(points={{302,586},{310,586},{310,606.444},{336,606.444}},
        color={0,0,127}));
  connect(zonToSys.VSumDesAreBreZon_flow, conAHU.VSumDesAreBreZon_flow)
    annotation (Line(points={{302,583},{312,583},{312,601.111},{336,601.111}},
        color={0,0,127}));
  connect(zonToSys.yDesSysVenEff, conAHU.uDesSysVenEff) annotation (Line(points={{302,580},
          {314,580},{314,595.778},{336,595.778}},           color={0,0,127}));
  connect(zonToSys.VSumUncOutAir_flow, conAHU.VSumUncOutAir_flow) annotation (
      Line(points={{302,577},{316,577},{316,590.444},{336,590.444}}, color={0,0,
          127}));
  connect(zonToSys.VSumSysPriAir_flow, conAHU.VSumSysPriAir_flow) annotation (
      Line(points={{302,571},{318,571},{318,585.111},{336,585.111}}, color={0,0,
          127}));
  connect(zonToSys.uOutAirFra_max, conAHU.uOutAirFra_max) annotation (Line(
        points={{302,574},{320,574},{320,579.778},{336,579.778}}, color={0,0,127}));
  connect(zonOutAirSet.yDesZonPeaOcc, zonToSys.uDesZonPeaOcc) annotation (Line(
        points={{242,599},{270,599},{270,588},{278,588}},     color={0,0,127}));
  connect(zonOutAirSet.VDesPopBreZon_flow, zonToSys.VDesPopBreZon_flow)
    annotation (Line(points={{242,596},{268,596},{268,586},{278,586}},
                                                     color={0,0,127}));
  connect(zonOutAirSet.VDesAreBreZon_flow, zonToSys.VDesAreBreZon_flow)
    annotation (Line(points={{242,593},{266,593},{266,584},{278,584}},
        color={0,0,127}));
  connect(zonOutAirSet.yDesPriOutAirFra, zonToSys.uDesPriOutAirFra) annotation (
     Line(points={{242,590},{264,590},{264,578},{278,578}},     color={0,0,127}));
  connect(zonOutAirSet.VUncOutAir_flow, zonToSys.VUncOutAir_flow) annotation (
      Line(points={{242,587},{262,587},{262,576},{278,576}},     color={0,0,127}));
  connect(zonOutAirSet.yPriOutAirFra, zonToSys.uPriOutAirFra)
    annotation (Line(points={{242,584},{260,584},{260,574},{278,574}},
                                                     color={0,0,127}));
  connect(zonOutAirSet.VPriAir_flow, zonToSys.VPriAir_flow) annotation (Line(
        points={{242,581},{258,581},{258,572},{278,572}},     color={0,0,127}));
  connect(conAHU.yAveOutAirFraPlu, zonToSys.yAveOutAirFraPlu) annotation (Line(
        points={{424,588.667},{440,588.667},{440,468},{270,468},{270,582},{278,
          582}},
        color={0,0,127}));
  connect(conAHU.VDesUncOutAir_flow, reaRep1.u) annotation (Line(points={{424,
          599.333},{440,599.333},{440,590},{458,590}},
                                              color={0,0,127}));
  connect(reaRep1.y, zonOutAirSet.VUncOut_flow_nominal) annotation (Line(points={{482,590},
          {490,590},{490,464},{210,464},{210,581},{218,581}},          color={0,
          0,127}));
  connect(conAHU.yReqOutAir, booRep1.u) annotation (Line(points={{424,567.333},
          {444,567.333},{444,560},{458,560}},color={255,0,255}));
  connect(booRep1.y, zonOutAirSet.uReqOutAir) annotation (Line(points={{482,560},
          {496,560},{496,460},{206,460},{206,593},{218,593}}, color={255,0,255}));
  connect(flo.TRooAir, zonOutAirSet.TZon) annotation (Line(points={{1094.14,
          491.333},{1164,491.333},{1164,660},{210,660},{210,590},{218,590}},
                                                                    color={0,0,127}));
  connect(TDis.y, zonOutAirSet.TDis) annotation (Line(points={{241,280},{252,280},
          {252,340},{200,340},{200,587},{218,587}}, color={0,0,127}));
  connect(VDis_flow.y, zonOutAirSet.VDis_flow) annotation (Line(points={{241,240},
          {260,240},{260,346},{194,346},{194,584},{218,584}}, color={0,0,127}));
  connect(TZonSet[1].yOpeMod, conAHU.uOpeMod) annotation (Line(points={{82,303},
          {140,303},{140,533.556},{336,533.556}}, color={255,127,0}));
  connect(TZonResReq.y, conAHU.uZonTemResReq) annotation (Line(points={{322,370},
          {330,370},{330,528.222},{336,528.222}}, color={255,127,0}));
  connect(PZonResReq.y, conAHU.uZonPreResReq) annotation (Line(points={{322,340},
          {326,340},{326,522.889},{336,522.889}}, color={255,127,0}));
  connect(TZonSet[1].TZonHeaSet, conAHU.TZonHeaSet) annotation (Line(points={{82,310},
          {110,310},{110,638.444},{336,638.444}},      color={0,0,127}));
  connect(TZonSet[1].TZonCooSet, conAHU.TZonCooSet) annotation (Line(points={{82,317},
          {120,317},{120,633.111},{336,633.111}},      color={0,0,127}));
  connect(TOut.y, conAHU.TOut) annotation (Line(points={{-279,180},{-260,180},{
          -260,627.778},{336,627.778}},
                                   color={0,0,127}));
  connect(dpDisSupFan.p_rel, conAHU.ducStaPre) annotation (Line(points={{311,0},
          {160,0},{160,622.444},{336,622.444}}, color={0,0,127}));
  connect(TSup.T, conAHU.TSup) annotation (Line(points={{340,-29},{340,-20},{
          152,-20},{152,569.111},{336,569.111}},
                                             color={0,0,127}));
  connect(TRet.T, conAHU.TOutCut) annotation (Line(points={{100,151},{100,
          563.778},{336,563.778}},
                          color={0,0,127}));
  connect(VOut1.V_flow, conAHU.VOut_flow) annotation (Line(points={{-61,-20.9},
          {-61,547.778},{336,547.778}},color={0,0,127}));
  connect(TMix.T, conAHU.TMix) annotation (Line(points={{40,-29},{40,540.667},{
          336,540.667}},
                     color={0,0,127}));
  connect(conAHU.yOutDamPos, eco.yOut) annotation (Line(points={{424,524.667},{
          448,524.667},{448,36},{-10,36},{-10,-34}},
                                                 color={0,0,127}));
  connect(conAHU.yRetDamPos, eco.yRet) annotation (Line(points={{424,535.333},{
          442,535.333},{442,40},{-16.8,40},{-16.8,-34}},
                                                     color={0,0,127}));
  connect(conAHU.yCoo, gaiCooCoi.u) annotation (Line(points={{424,546},{452,546},
          {452,-274},{88,-274},{88,-248},{98,-248}}, color={0,0,127}));
  connect(conAHU.yHea, swiFreSta.u3) annotation (Line(points={{424,556.667},{
          458,556.667},{458,-280},{40,-280},{40,-200},{58,-200}},
                                                              color={0,0,127}));
  connect(conAHU.ySupFanSpe, fanSup.y) annotation (Line(points={{424,620.667},{
          432,620.667},{432,-14},{310,-14},{310,-28}},
                                                   color={0,0,127}));
  connect(cor.y_actual,conVAVCor.yDam_actual)  annotation (Line(points={{612,58},
          {620,58},{620,74},{518,74},{518,38},{528,38}}, color={0,0,127}));
  connect(sou.y_actual,conVAVSou.yDam_actual)  annotation (Line(points={{792,56},
          {800,56},{800,76},{684,76},{684,36},{698,36}}, color={0,0,127}));
  connect(eas.y_actual,conVAVEas.yDam_actual)  annotation (Line(points={{972,56},
          {980,56},{980,74},{864,74},{864,36},{878,36}}, color={0,0,127}));
  connect(nor.y_actual,conVAVNor.yDam_actual)  annotation (Line(points={{1132,
          56},{1140,56},{1140,74},{1024,74},{1024,36},{1038,36}}, color={0,0,
          127}));
  connect(wes.y_actual,conVAVWes.yDam_actual)  annotation (Line(points={{1332,
          56},{1340,56},{1340,74},{1224,74},{1224,34},{1238,34}}, color={0,0,
          127}));
  connect(flo.TRooAir, banDevSum.u1) annotation (Line(points={{1094.14,491.333},
          {1165.07,491.333},{1165.07,490},{1238,490}},          color={0,0,127}));
  connect(conAHU.ySupFan, booRepSupFan.u) annotation (Line(points={{424,631.333},
          {467,631.333},{467,640},{498,640}}, color={255,0,255}));
  connect(booRepSupFan.y, banDevSum.uSupFan) annotation (Line(points={{522,640},
          {580,640},{580,656},{1154,656},{1154,484},{1238,484}},      color={
          255,0,255}));
  connect(eleTot.y, PHVAC) annotation (Line(points={{1297.02,612},{1306,612},{1306,
          660},{1410,660}}, color={0,0,127}));
  connect(gasBoi.y, gasTotInt.u)
    annotation (Line(points={{1241,544},{1318,544}}, color={0,0,127}));
  connect(gasBoi.y, PBoiGas) annotation (Line(points={{1241,544},{1306,544},{1306,
          586},{1410,586}}, color={0,0,127}));
  connect(flo.TRooAir, TRoo) annotation (Line(points={{1094.14,491.333},{1200,
          491.333},{1200,520},{1410,520}},
                                  color={0,0,127}));
  connect(TAirTotDev.y, TRooAirDevTot)
    annotation (Line(points={{1339,490},{1410,490}}, color={0,0,127}));
  connect(eleTotInt.y, EHVACTot)
    annotation (Line(points={{1341,612},{1410,612}}, color={0,0,127}));
  connect(uTSupSet, conAHU.uTSupSet) annotation (Line(points={{-402,320},{-290,320},
          {-290,635.6},{336,635.6}}, color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-380,-320},{1400,
            680}})),
    Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
</p>
<p>
See the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop\">
Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop</a>
for a description of the HVAC system and the building envelope.
</p>
<p>
The control is based on ASHRAE Guideline 36, and implemented
using the sequences from the library
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1\">
Buildings.Controls.OBC.ASHRAE.G36_PR1</a> for
multi-zone VAV systems with economizer. The schematic diagram of the HVAC and control
sequence is shown in the figure below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavControlSchematics.png\" border=\"1\"/>
</p>
<p>
A similar model but with a different control sequence can be found in
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
Note that this model, because of the frequent time sampling,
has longer computing time than
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
The reason is that the time integrator cannot make large steps
because it needs to set a time step each time the control samples
its input.
</p>
</html>", revisions="<html>
<ul>
<li>
April 20, 2020, by Jianjun Hu:<br/>
Exported actual VAV damper position as the measured input data for terminal controller.<br/>
This is
for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1873\">issue #1873</a>
</li>
<li>
March 20, 2020, by Jianjun Hu:<br/>
Replaced the AHU controller with reimplemented one. The new controller separates the
zone level calculation from the system level calculation and does not include
vector-valued calculations.<br/>
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1829\">#1829</a>.
</li>
<li>
March 09, 2020, by Jianjun Hu:<br/>
Replaced the block that calculates operation mode and zone temperature setpoint,
with the new one that does not include vector-valued calculations.<br/>
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1709\">#1709</a>.
</li>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&deg;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Examples/VAVReheat/Guideline36.mos"
        "Simulate and plot"),
    experiment(
      StartTime=19180800,
      StopTime=19267200,
      Tolerance=1e-06,
      __Dymola_Algorithm="Cvode"),
    Icon(coordinateSystem(extent={{-100,-100},{100,100}})));
end Guideline36TSup;
